type,name,values,prefix,postfix,usage count,user addable,template name,Resource Id
checklist,ITP046 - ALER 3 Fuel & Generator install,itp,,,,,FH-ZU2-QU-ITP046 - ALER 3 Fuel & Generator install - Rev 0,
section,"1.0 - Preliminary Activities – Permits, Documentation, Approvals, Survey Documentation",,,,,,,
checkpoint,1.1 - Check for correct documentation,,,,,,,
label,Frequency - Prior to commencing activity,,,,,,,
label,Acceptance Criteria - Ensure that all employees and subcontractors are:,,,,,,,
label,— using the correct and complete set of drawings.,,,,,,,
label,— all drawings are the latest revision.,,,,,,,
label,Reference Documents - Drawings / Aconex Register,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - Drawings and drawing registers,,,,,,,
label,HP*,,,,,,,
label,Responsibility - Project Engineer,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,1.2 - Implementation of all measures and controls,,,,,,,
label,Frequency - Prior to commencing activity,,,,,,,
label,"Acceptance Criteria - All necessary measures and controls being implemented, that is PSP, EMP, TMP, SWMS & WP.",,,,,,,
label,"Reference Documents - PSP, EMP, TMP, JSEA, SWMS, WP",,,,,,,
label,Inspection/Test Method - Visual inspection,,,,,,,
label,Record of conformity - This ITP signed,,,,,,,
label,HP*,,,,,,,
label,Responsibility - Project Engineer,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,1.3 - Survey Checks,,,,,,,
label,Frequency - Prior to commencing activity,,,,,,,
label,Acceptance Criteria - Check survey to be completed of all footing positions prior to placing any of the components.,,,,,,,
label,Reference Documents - Drawings,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - This ITP signed Survey Report,,,,,,,
label,HP*,,,,,,,
label,Responsibility - Project Engineer / Surveyor,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,1.4 - Material Submissions and Shop Drawings,,,,,,,
label,Frequency - Prior to commencing activity,,,,,,,
label,Acceptance Criteria - HOLD POINT,,,,,,,
label,○ Items to include but not limited to:,,,,,,,
label, — Fuel lines,,,,,,,
label, — Fuel line Connections,,,,,,,
label, — Fuel storage materials,,,,,,,
label, — 900kV Diesel Generator,,,,,,,
label, — Fuel Tanks,,,,,,,
label,"Reference Documents - ZULU-BECA-001-SPC-00005-C2100 - ELECTRICAL SERVICES - GENERAL Drawings AS 1692, AS 1940:2017 and AS 1692:2006",,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - Aconex Reference,,,,,,,
label,HP,,,,,,,
label,Responsibility - Project Engineer / Principals Representative,,,,,,,
date,Date Completed:,,,,,,,
holdpoint,AUTHORITY HOLDPOINT,,,,,,,
checkpoint,1.5 - Temporary Works,,,,,,,
label,Frequency - Prior to commencing activity,,,,,,,
label,Acceptance Criteria - Submission and approval of documentation based on the Temporary Design Process Matrix,,,,,,,
label,Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - As defined by the Temporary Works Design Process Matrix (where applicable),,,,,,,
label,HP*,,,,,,,
label,Responsibility - Project Engineer,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,1.6 - Off-site Inspections,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - WITNESS POINT,,,,,,,
label,○ Inspection and attendance on site for Factory Acceptance Testing for:,,,,,,,
label, — Cummins Generator,,,,,,,
label, — Fuel tanks,,,,,,,
label,○ Following these inspections FAT testing shall be submitted.,,,,,,,
label,Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - This ITP Signed Factory Acceptance Tests,,,,,,,
label,"WP, TP, IP",,,,,,,
label,Responsibility - Project Engineer / Principals Representative,,,,,,,
date,Date Completed:,,,,,,,
section,2.0 - Construction,,,,,,,
checkpoint,2.1 - Delivery of Materials to Site,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - Inspection of materials whilst still loaded on the truck prior to accepting the delivery on site.,,,,,,,
label,○ Identify any damage/defects prior to unloading of the material.,,,,,,,
label,Reference Documents - Drawings,,,,,,,
label,Inspection/Test Method - Visual Inspection,,,,,,,
label,"Record of conformity - This ITP Signed, Materials Inspection Checklist on Conqa",,,,,,,
label,IP,,,,,,,
label,Responsibility - Project Engineer / Site Engineer,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,"2.2 - Inspection of Pipes, Transition Pits, Pits, Conduits, Slabs, and Structure",,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - Generator/Fuel Contractor to inspect builder’s trench to confirm suitability and as per design,,,,,,,
label,"○ Generator/Fuel Contractor to install pipes, pits and conduits as per approved design.",,,,,,,
label,Reference Documents - Drawings,,,,,,,
label,Inspection/Test Method - Visual Inspection,,,,,,,
label,Record of conformity - This ITP Signed,,,,,,,
label,IP,,,,,,,
label,Responsibility - Project Engineer / Site Engineer,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,"2.2 - Lifting Preparation (900KVA Generator, 1000L Fuel Tank and 20000L Fuel Tank)",,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - Complete Pre-Lift/s Commencement Checklist prior to each component being lifted.,,,,,,,
label,"○ Ensure relevant drawings, lifting & fixing plans available to the crew.",,,,,,,
label,Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings Lifting Plan,,,,,,,
label,Inspection/Test Method - Visual Inspection,,,,,,,
label,Record of conformity - Pre-Lift/s Commencement Checklist This ITP Signed,,,,,,,
label,"IP, SCP",,,,,,,
label,Responsibility - Site Engineer / Foreman / Surveyor,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,2.3 - Equipment Placement,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - Survey to confirm component placement as per the design.,,,,,,,
label,○ Install all fixings as per the drawings & engineers plan and suppliers’ specification.,,,,,,,
label,○ Ensuring the generator is placed on waffle mats for vibration dampening purposes and aligned properly with the radiator duct & exhaust outlet.,,,,,,,
label,Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings Lifting Plan,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - This ITP Signed Subcontractor ITP,,,,,,,
label,IP / SCP,,,,,,,
label,Responsibility - Site Engineer / Surveyor,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,2.4 - Generator Installation,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - WITNESS POINT,,,,,,,
label,○ Installation to include but not limited to:,,,,,,,
label, — 900KVA Generator,,,,,,,
label," — Flashings, trims & weatherproofing",,,,,,,
label, — Exhaust Mounting Bracket,,,,,,,
label, — Intake Cowl,,,,,,,
label, — Radiator Duct,,,,,,,
label, — Exhaust System Installation,,,,,,,
label, — Duct Installation,,,,,,,
label, — Control Panels,,,,,,,
label,"Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings, Manufacturers Specification",,,,,,,
label,Inspection/Test Method - Visual Inspection,,,,,,,
label,"Record of conformity - This ITP Signed Factory Acceptance Tests, Subcontractor ITP",,,,,,,
label,WP TP,,,,,,,
label,Responsibility - Project Engineer / Principals Representative,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,2.5 - 20000L & 1000L Fuel Tank Installation,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - WITNESS POINT,,,,,,,
label,○ Installation to include but not limited to:,,,,,,,
label, — 20000L Fuel Tank,,,,,,,
label, — 1000L Fuel Tank,,,,,,,
label, — Fuel Pump Delivery System,,,,,,,
label, — Fuel Control Panel,,,,,,,
label, — Earthing system (AS1020 & AS4897),,,,,,,
label,"Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings, Manufacturers Specification",,,,,,,
label,Inspection/Test Method - Visual Inspection,,,,,,,
label,"Record of conformity - This ITP Signed Factory Acceptance Tests, Subcontractor ITP",,,,,,,
label,WP TP,,,,,,,
label,Responsibility - Project Engineer / Principals Representative,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,2.6 - Fuel line Connections,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - Fuel lines are to be connected between the generator and fuel cell(s) and terminated in their final positions.,,,,,,,
label,"○ Ensure bend radius, connections etc are all as per manufacturers specification.",,,,,,,
label,Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,Record of conformity - This ITP Signed Subcontractor ITP,,,,,,,
label,IP,,,,,,,
label,Responsibility - Project Engineer / Site Engineer,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,2.7 - Testing of Fuel lines,,,,,,,
label,Frequency - Each Lot,,,,,,,
label,Acceptance Criteria - WITNESS POINT,,,,,,,
label,○ Fuel lines are to be pressure tested to ensure there are no leaks or weak points prior to any fuel being introduced into the system.,,,,,,,
label,Reference Documents - ZULU-BECA- 001-SPC-00005 Drawings,,,,,,,
label,Inspection/Test Method - Verify,,,,,,,
label,"Record of conformity - This ITP Signed Test results, Subcontractor ITP",,,,,,,
label,WP TP,,,,,,,
label,Responsibility - Project Engineer / Principals Representative,,,,,,,
date,Date Completed:,,,,,,,
checkpoint,Final Inspection,,,,,,,
label,The signature below verifies that this ITP has been completed in accordance with the Fulton Hogan’s Quality system Procedures and verifies lot compliance with specifications.,,,,,,,
textbox,Print Name:,,,,,,,
textbox,Position:,,,,,,,
date,Work Completed On:,,,,,,,
date,Date:,,,,,,,
